Risk ID,Risk Description,System Focus,Likely Causes,Potential Impact / Consequence,Likelihood,Severity / Impact Level,Risk Level / Score,Risk Category,Mitigation Strategies / Actions,Action Owner,Due Date,Status,Residual Risk Level,Last Updated,Source URL,Detection Date
MR-001,Overheating of Control Room,HVAC,HVAC failure in extreme ambient heat; filter clogging by dust,Protective relays/equipment malfunction; potential fire in electronics; downtime,Medium,High,Medium-High,Operational,Install redundant A/C units (N+1); high-capacity filters and regular cleaning schedule; temperature alarms integrated into SCADA for early warning.,Eng. Khaled Sabae,,Open,Low,2025-05-08,,
MR-002,Fire Pump Fails on Demand,Fire Protection,Equipment malfunction; fuel contamination; controller power loss,Uncontrolled fire spread causing major damage to transformers/buildings.,Low,Critical,High,Safety,Procure UL/SASO-approved pumps & controllers; perform monthly/annual tests; provide backup pump/bypass; ensure dual power feeds.,Eng. Khaled Sabae,,Open,Medium,2025-05-08,,
MR-003,Hydrogen Gas Buildup in Battery Room,Ventilation,Ventilation fan failure; battery overcharging; improper room design,Hydrogen concentration >4% leading to an explosion.,Low,Critical,High,Safety,Design ventilation per worst-case (5-6 ACH); install H2 detectors interlocked to alarm & exhaust fan; use low-emission batteries/recombiners; enforce charging procedures.,Eng. Khaled Sabae,,In Progress,Low,2025-05-08,,
MR-004,Water Leak in GIS Building,Plumbing,Plumbing line failure or roof drainage issue during heavy rain,Water ingress into GIS equipment causing flashover or corrosion; outage.,Low,High,Medium,Technical,Avoid routing water lines above critical gear; use double-contained pipes/drip trays; leak detection sensors; periodic pressure testing.,Eng. Khaled Sabae,,Open,Low,2025-05-08,,
MR-005,Unauthorized Entry or Sabotage,Security System,Failure of CCTV/access control; guard lapses; fence breach,Theft/vandalism or deliberate damage leading to equipment failure or safety incident.,Low,High,Medium,Security,"Install redundant surveillance/alarms (motion, fence); 24/7 guards & patrols; background checks on personnel.",Security Dept.,,Ongoing,Low,2025-05-08,,
MR-006,Diesel Fuel Spill (Generator / Fire System),Fire Protection,Tanks overfill or rupture; fuel line leak during generator test,Fire hazard; environmental contamination; potential ignition near critical equipment.,Low,High,Medium-High,Safety/Enviro.,Include fuel handling in HAZOP; provide bund walls/drip trays; hydrocarbon detectors; strict refueling procedures; emergency spill kits; ensure fire sprinklers/foam cover fuel storage.,Eng. Khaled Sabae,,Open,Low,2025-05-08,,
MR-007,Blast/Explosion at Adjacent Facility,External,Nearby industrial accident causing shockwave,Structural damage to BSP buildings; secondary fires or injuries.,Very Low,Critical,Low,External/Safety,Coordinate with Civil Defense; design critical buildings with blast resistance if credible; emergency response plan includes external explosion scenario.,Project Mgmt.,,Monitored,Low,2025-05-08,,
MR-008,Daily sandstorms affecting outdoor lifting and external works.,Operational,Frequent sandstorms in the region.,"Delays in external works, potential damage to equipment, safety hazards for personnel.",High,Medium,High,Environmental,"Implement a weather monitoring system, schedule outdoor work around sandstorm forecasts, provide appropriate PPE and safety training.",AI Generated (Review),,Needs Review,High,2025-05-08,,
MR-009,HVAC water leakage in the electrical room,HVAC,Faulty HVAC pipes or connections; Improper installation of HVAC system; Corrosion of pipes; Lack of regular maintenance,Damage to electrical equipment due to water ingress; Electrical shock hazard; Short circuit or fire; System downtime; Repair and replacement costs,Medium,High,High,Safety,Regular inspection and maintenance of HVAC system; Implement robust leak detection and alarm system,Eng. Khaled Sabae,2025-05-20,Open,High,2025-05-08,,
MR-010,Rain during outdoor work,Schedule,Unpredictable weather conditions in Saudi Arabia,"Delays in construction activities, potential damage to materials, increased costs due to rework or downtime.",Medium,Medium,Medium,Environmental,Implement a weather monitoring system and contingency plans for inclement weather; utilize covered work areas or temporary shelters when feasible.,Eng. Khaled Sabae,2025-05-29,Open,Medium,2025-05-08,,
MR-011,Fire within the building before the fire suppression system is operational,Fire Protection,Electrical fault; Construction activities; Accidental ignition; Malfunctioning equipment,"Significant damage to the building and equipment, potential injuries or fatalities, project delays, increased costs",Medium,High,High,Safety,Implement stringent fire safety measures during construction; Ensure timely commissioning of the fire suppression system,Eng. Khaled Sabae,2025-05-14,Open,High,2025-05-08,,
AS-001,Budget cuts impacting the timely completion and resource allocation for 380/110 kV BSP substation projects,Project Funding and Resource Availability,Government mandated capital expenditure reduction; Reduced budgetary allocation for infrastructure projects; Potential delays in payment releases to contractors,Project delays; Scope reduction or changes; Compromised quality of materials and workmanship; Contractor financial instability; Potential project cancellation or suspension,Medium,High,Medium-High,Financial Risk; Resource Risk,Close monitoring of government budget updates; Secure alternative funding sources or lines of credit; Prioritize critical project components; Optimize resource allocation; Engage in transparent communication with stakeholders; Implement robust risk management and contingency plans,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-10,https://www.meed.com/riyadh-confirms-capital-expenditure-cuts,2025-05-10
AS-002,Budget cuts impacting the timely completion and resource allocation for 380/110 kV BSP substation projects.,Project Funding and Resource Availability,Government mandated capital expenditure reduction; Reduced public spending; Potential delays in project approvals and funding releases.,Project delays; Budget overruns; Compromised project scope; Reduced quality of materials and workmanship; Potential project cancellation or suspension; Increased financing costs.,Medium,High,Medium-High,Financial Risk; Resource Risk,Secure alternative funding sources; Prioritize critical project components; Optimize project design and resource allocation; Implement robust cost control measures; Engage in transparent communication with stakeholders; Explore public-private partnerships; Seek project extensions if necessary.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-10,https://www.meed.com/riyadh-confirms-capital-expenditure-cuts,2025-05-10
AS-003,Budget cuts impacting the timely completion and/or scope of 380/110 kV BSP electrical substation construction projects in Saudi Arabia.,Project Funding and Resource Allocation,Government mandated capital expenditure reduction; Reduced budgetary allocation for infrastructure projects; Potential delays in payment releases.,Project delays; Scope reduction or changes; Contractor financial difficulties; Compromised project quality; Increased project costs due to inflation or delays; Potential project cancellation or suspension.,Medium,High,Medium-High,Financial Risk; Political/Regulatory Risk,Close monitoring of government budget updates and their implications; Proactive communication with relevant government agencies; Securing alternative funding sources or financial guarantees; Detailed contingency planning for budget shortfalls; Prioritization of critical project components; Value engineering to optimize costs; Robust contract management with clear payment terms.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-10,https://www.meed.com/riyadh-confirms-capital-expenditure-cuts,2025-05-10
AS-004,Budget cuts announced by the Ministry of Finance may lead to delays or cancellations of electrical substation construction projects.,380/110 kV BSP substation projects in Saudi Arabia,Reduced government spending; potential project funding delays or deferrals; revised project priorities.,Project delays; cost overruns; incomplete projects; potential project cancellation; impacts on energy grid expansion and reliability; reputational damage to contractors and stakeholders.,Moderate,High,Medium-High,Financial; Political,Close monitoring of government budget allocations; proactive communication with relevant ministries; contingency planning for funding shortfalls; exploring alternative funding sources; value engineering to reduce project costs; phased project implementation; securing project guarantees and insurance.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-11,https://www.meed.com/riyadh-confirms-capital-expenditure-cuts,2025-05-11
AS-005,Budget cuts announced by the Ministry of Finance may lead to delays or cancellations of the 380/110 kV BSP electrical substation project.,Project Funding and Resource Allocation,Government austerity measures; reduced capital expenditure; prioritization of other government projects; potential delays in payment releases.,Project delays; budget overruns; resource constraints; potential project cancellation; impact on project timelines and completion dates; potential loss of investor confidence.,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; renegotiate project timelines and scope; prioritize critical project components; strengthen communication with stakeholders; implement robust cost-control measures; explore public-private partnerships.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-12,https://www.meed.com/riyadh-confirms-capital-expenditure-cuts,2025-05-12
AS-006,Delays and cost overruns in the construction of electrical substations due to contractor issues with staff accommodation.,Project Management; Contractor Management; Logistics,"Delays in the design, build, finance, operate and maintain model for staff accommodation; Unexpected costs associated with staff accommodation; Disputes with the contractor regarding staff accommodation; Shortages of skilled labor due to inadequate accommodation.",Project delays; Budget overruns; Compromised project quality; Disputes and litigation; Reputational damage; Impact on project schedule; Increased construction costs; Potential worker unrest due to poor accommodation.,Medium,High,Medium-High,Contractor Risk; Resource Risk; Schedule Risk; Cost Risk,Thorough due diligence of the contractor's capabilities; Robust contract management; Contingency planning for potential delays and cost overruns; Regular monitoring of staff accommodation progress; Early dispute resolution mechanisms; Secure alternative accommodation options; Implement a comprehensive risk management plan.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-13,https://www.meed.com/soudah-tenders-staff-accommodation-package,2025-05-13
AS-007,Increased competition for resources and labor due to Aramco's high capital expenditure.,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,"Aramco's significant investment ($12.5bn) in Q1 2025 may lead to increased demand for skilled labor, construction materials, and equipment; This increased demand could cause shortages and drive up prices, impacting project timelines and budgets.",Delays in project completion; Increased project costs; Compromised quality of workmanship due to rushed work or less experienced personnel; Difficulty in securing necessary permits and approvals due to increased competition for resources.,Medium,High,Medium-High,Resource Management,Proactive engagement with contractors and subcontractors; Early procurement of critical materials and equipment; Development of a robust contingency plan for resource shortages; Implementation of a competitive bidding process; Utilizing technology to improve efficiency and reduce reliance on manual labor; Collaboration with government agencies to ensure timely approvals.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-13,https://www.meed.com/aramco-records-26bn-first-quarter-profit-despite-low-oil-prices,2025-05-13
AS-008,Delays and cost overruns in the construction of electrical substations due to contractor issues with staff accommodation.,Staff Accommodation; Substation Construction Schedule; Project Budget,"Delays in the design, build, finance, operate and maintain model for staff accommodation; Unexpected cost increases in the development of staff housing; Shortages of skilled labor due to inadequate housing; Disputes or conflicts between the contractor and subcontractors related to staff accommodation.",Delays in the overall project timeline; Increased project costs; Compromised worker safety and welfare; Potential for labor disputes and strikes; Negative impact on project reputation and stakeholder confidence.,Medium,High,Medium-High,Project Management; Contractor Performance; Resource Management,Thorough due diligence and risk assessment of the contractor's capabilities; Robust contract management and monitoring of the staff accommodation development; Contingency planning for potential delays and cost overruns; Early engagement with relevant stakeholders to address potential issues; Implementation of effective communication and conflict resolution mechanisms; Secure alternative accommodation options if necessary.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-14,https://www.meed.com/soudah-tenders-staff-accommodation-package,2025-05-14
AS-009,Delays and cost overruns in the construction of electrical substations due to contractor issues with staff accommodation.,Construction and Logistics,"Delays in the design, build, finance, operate and maintain model for contractor housing; Contractor financial difficulties; Shortages of skilled labor for housing construction; Unexpected increases in construction material costs for housing.",Delays in the overall substation project timeline; Increased project costs; Potential disruption to the project schedule; Compromised worker safety and welfare; Negative impact on project reputation.,Medium,Medium,Medium,Project Management Risk,Thorough due diligence of the contractor's financial stability and experience;  Inclusion of robust contingency plans in the project schedule;  Proactive monitoring of construction progress and material costs;  Implementation of a strong worker welfare program;  Regular communication and collaboration with the contractor.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-05-15,https://www.meed.com/soudah-tenders-staff-accommodation-package,2025-05-15
AS-010,Increased competition for resources and skilled labor in the Middle East,Project resources; skilled labor availability,Large-scale substation projects in Qatar and other Middle Eastern countries; rapid urban development and infrastructure growth in the region; potential labor shortages; competition for contractors and subcontractors; increased material costs due to high demand,Delays in project timelines; increased project costs; compromised quality of workmanship; difficulty in securing necessary permits and approvals; potential for industrial action or labor disputes,Medium,Medium,Medium,Resource Management,Proactive resource planning and forecasting; competitive compensation and benefits packages for skilled labor; early engagement with subcontractors and suppliers; development of strong relationships with local authorities; implementation of robust risk mitigation plans; contingency planning for potential delays or cost overruns,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-05-16,https://www.meed.com/firms-bag-850m-qatar-substation-contracts,2025-05-16
AS-011,Increased competition for resources and skilled labor due to massive Expo 2030 construction in Riyadh.,Electrical substation construction (380/110 kV BSP),"High demand for construction materials, equipment, and skilled labor from Expo 2030; potential price inflation; labor shortages; delays in material procurement.",Project delays; cost overruns; compromised quality of work; difficulty in meeting project deadlines; potential for industrial action due to labor shortages.,High,High,High,Resource Management,Proactive resource planning and procurement; securing long-term contracts with suppliers; competitive compensation and benefits packages for skilled labor; development of local workforce; contingency planning for material and labor shortages; early engagement with relevant stakeholders; diversification of supply chains.,Auto-Detected (Review),,Auto-Detected - Open,High,2025-05-17,https://www.meed.com/riyadh-begins-preparations-for-expo-2030-construction,2025-05-17
MR-012,HVAC drainage blockage,HVAC,"- Debris accumulation in drainage pipes
- Improper design or installation of drainage system
- Inadequate maintenance of drainage system","- Reduced HVAC efficiency
- Water damage to equipment or building
- Disruption of operations
- Potential health and safety hazards due to mold or mildew",Medium,Moderate,Medium,Technical,"- Implement a regular HVAC maintenance program including drainage system checks and cleaning.
- Ensure proper design and installation of drainage system according to specifications.",Eng. Khaled Sabae,2025-05-20,Open,Medium,2025-05-18,,
AS-012,"Financial instability of Petrofac, a potential contractor for electrical substation projects, due to announced restructuring and need for additional funding.",Contractor Financial Stability; Project Funding,Petrofac's financial difficulties; potential impact on Petrofac's ability to secure and execute contracts; delays in project funding.,Project delays; cost overruns; potential project cancellation; reputational damage; legal disputes.,Medium,High,Medium-High,Financial Risk; Contractor Risk,Conduct thorough due diligence on all potential contractors; diversify contractor selection; secure alternative funding sources; establish clear contractual clauses addressing financial instability; implement robust risk monitoring and reporting mechanisms.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-22,https://www.meed.com/petrofac-receives-approval-for-restructuring,2025-05-22
AS-013,Lack of clear communication regarding priority projects may lead to delays or cancellations of electrical substation construction projects.,Project Planning and Prioritization,Uncertain government policy; unclear project selection criteria; insufficient communication between government and contractors.,Project delays; budget overruns; resource allocation issues; contract disputes; potential project cancellation.,Medium,High,Medium-High,Political and Regulatory Risk,Establish direct communication channels with relevant government agencies; conduct thorough due diligence on project status and approvals; develop contingency plans for potential delays or cancellations; build strong relationships with key stakeholders; secure clear project mandates and approvals before commencing construction.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-23,https://www.meed.com/saudi-construction-needs-more-clarity,2025-05-23
AS-014,"Financial instability of Petrofac, a potential contractor for electrical substation projects, due to its restructuring and need for additional funding.",Contractor Financial Stability; Project Funding,Petrofac's financial difficulties; potential impact on Petrofac's ability to secure and complete contracts; delays in project funding.,Project delays; cost overruns; potential project cancellation; subcontractor payment defaults; reputational damage to involved parties.,Medium,High,Medium-High,Financial Risk,Conduct thorough due diligence on all potential contractors; secure alternative funding sources; establish clear contractual agreements with performance guarantees; implement robust risk management plans; diversify contractor base; monitor Petrofac's financial recovery closely.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-23,https://www.meed.com/petrofac-receives-approval-for-restructuring,2025-05-23
MR-013,Mechanical works disruption due to civil works delays on the Mowaih PV 380/110 kV BSP project.,Schedule,"Delays in civil works completion, Lack of timely civil interfaces, Insufficient coordination between civil and mechanical teams","Delays in mechanical installation, Increased project duration, Potential cost overruns, Impact on project critical path",High,Major,Critical,Schedule,"• Improve communication and coordination between civil and mechanical teams. 
• Develop a revised schedule with clear milestones and dependencies. 
• Implement a robust change management process to address unforeseen delays.",TBD,2025-06-22,Open,Critical,2025-05-23,,
AS-015,Increased financing costs and potential budget constraints for large-scale infrastructure projects due to Saudi Arabia's fiscal deficit.,Financial Risk; Project Funding,Government budget deficit; Increased borrowing costs; Reduced government spending on infrastructure projects.,Project delays; Budget overruns; Reduced project scope; Potential project cancellation; Increased financing costs; Difficulty attracting investors.,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; Optimize project budget; Prioritize critical project components; Implement robust cost control measures; Explore public-private partnerships (PPPs); Seek government guarantees or subsidies; Thoroughly evaluate financial risks during project planning.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-24,https://www.meed.com/riyadh-raises-1bn-with-may-sukuk-issuance,2025-05-24
AS-016,Lack of clear communication regarding priority projects may lead to delays or cancellations of the 380/110 kV BSP substation project.,Project Planning and Prioritization,Uncertain government policy; lack of transparency on project selection criteria; insufficient communication between government agencies and contractors.,Project delays; budget overruns; resource allocation inefficiencies; potential project cancellation; reputational damage; loss of investor confidence.,Medium,High,Medium-High,Political and Regulatory Risk,Establish direct communication channels with relevant government agencies; conduct thorough due diligence on project status and approvals; develop contingency plans for potential delays or cancellations; build strong relationships with key stakeholders; actively monitor government policy changes.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-24,https://www.meed.com/saudi-construction-needs-more-clarity,2025-05-24
AS-017,Increased financing costs and potential budget constraints for large-scale infrastructure projects due to Saudi Arabia's fiscal deficit.,Financial Risk; Project Funding,Government budget deficit; increased borrowing costs; potential delays in government approvals or payments.,Project delays; budget overruns; reduced project scope; potential project cancellation; increased financing costs; difficulty attracting investors or securing loans.,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; optimize project budget and timeline; prioritize critical project components; strengthen communication with government stakeholders; explore public-private partnerships; implement robust cost control measures; contingency planning for potential budget cuts.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-25,https://www.meed.com/riyadh-raises-1bn-with-may-sukuk-issuance,2025-05-25
AS-018,Lack of clear communication regarding priority projects may lead to delays or cancellations of the 380/110 kV BSP substation project.,Project Planning and Prioritization,Unclear government communication; shifting political priorities; lack of transparency in project selection process; insufficient stakeholder engagement.,Project delays; budget overruns; resource misallocation; loss of investor confidence; potential project cancellation; missed energy targets.,Medium,High,Medium-High,Political and Regulatory Risk,Establish direct communication channels with relevant government agencies; conduct thorough due diligence on project status and approvals; develop contingency plans for potential delays or cancellations; engage with stakeholders to ensure transparency and alignment; build strong relationships with key decision-makers.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-25,https://www.meed.com/saudi-construction-needs-more-clarity,2025-05-25
AS-019,"Financial instability of key contractors (e.g., Wood Group) involved in 380/110 kV BSP substation projects in Saudi Arabia.",Project Contractor Financial Health; Supply Chain,Ongoing financial problems at Wood Group; potential ripple effects on subcontracting and material supply; reduced capacity to deliver projects on time and within budget.,Project delays; cost overruns; potential project cancellation or suspension; compromised quality of workmanship; reputational damage to involved parties; potential legal disputes.,Medium,High,Medium-High,Financial Risk; Contractor Risk,Conduct thorough due diligence on all contractors; diversify contractor base; secure alternative supply chains; establish robust financial performance monitoring mechanisms; include contractual clauses addressing financial instability; implement contingency plans for contractor default; strengthen communication and collaboration with contractors.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-26,https://www.meed.com/wood-group-chairman-to-stand-down,2025-05-26
AS-020,Increased financing costs and potential budget constraints for large-scale infrastructure projects due to Saudi Arabia's fiscal deficit.,Financial Risk; Project Funding,Government budget deficit; increased borrowing costs; potential delays in project approvals or funding releases.,Project delays; cost overruns; reduced project scope; potential project cancellation; impacts on timelines for energy grid expansion.,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; optimize project budget; prioritize critical project components; implement robust cost control measures; explore public-private partnerships; transparent communication with stakeholders; contingency planning for funding shortfalls.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-26,https://www.meed.com/riyadh-raises-1bn-with-may-sukuk-issuance,2025-05-26
AS-021,Lack of clear communication regarding priority projects may lead to delays or cancellations of the 380/110 kV BSP substation project.,Project Planning and Prioritization,Uncertain government policy; unclear project selection criteria; insufficient communication between government and contractors.,Project delays; budget overruns; resource allocation issues; contract disputes; potential project cancellation.,Medium,High,Medium-High,Political and Regulatory Risk,Engage with relevant government agencies to obtain clarity on project status and priorities; develop contingency plans for potential delays or cancellations; establish clear communication channels with stakeholders; build strong relationships with key decision-makers.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-26,https://www.meed.com/saudi-construction-needs-more-clarity,2025-05-26
AS-022,Financial instability of contractors due to Wood Group's chairman departure and ongoing financial problems.,Contractor financial stability; Project financing and delivery,Wood Group's financial problems; potential loss of investor confidence; impact on subcontractor payments; potential delays or project cancellations.,Project delays; cost overruns; contract breaches; incomplete or substandard work; reputational damage; legal disputes.,Medium,High,Medium-High,Financial Risk,Conduct thorough due diligence on all contractors; secure alternative financing options; establish clear contingency plans; strengthen contract terms; implement robust monitoring and reporting mechanisms; diversify contractor base.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-27,https://www.meed.com/wood-group-chairman-to-stand-down,2025-05-27
AS-023,Increased financing costs and potential budget constraints for large-scale infrastructure projects due to Saudi Arabia's fiscal deficit.,Financial Risk; Project Funding,Government budget deficit; increased borrowing costs; potential delays in government approvals or payments.,Project delays; budget overruns; reduced project scope; potential project cancellation; increased financing costs.,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; optimize project budget; prioritize critical project components; implement robust cost control measures; explore public-private partnerships; strengthen communication with government stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-27,https://www.meed.com/riyadh-raises-1bn-with-may-sukuk-issuance,2025-05-27
MR-014,"Ineffectiveness of daily safety briefings, considered mere paperwork, leading to potential safety hazards.",Safety,"Poorly conducted briefings, lack of engagement from attendees, insufficient practical application of safety procedures, inadequate feedback mechanisms.","Increased risk of accidents and injuries, potential project delays due to incidents, non-compliance with safety regulations, negative impact on project reputation.",Medium,Major,High,Safety,"Improve briefing content and delivery methods, introduce interactive elements and practical exercises, implement a feedback mechanism to address concerns, ensure active participation and accountability.",TBD,2025-06-27,Open,High,2025-05-28,,
AS-024,Financial instability of contractors involved in the 380/110 kV BSP substation projects in Saudi Arabia due to the Wood Group's chairman stepping down amid financial problems.,Contractor financial stability; Project financing; Supply chain,Financial difficulties at Wood Group; Potential ripple effect on other contractors; Reduced investor confidence; Difficulty securing project financing; Delays in payments; Potential contractor bankruptcy.,Project delays; Budget overruns; Substandard workmanship; Project cancellation; Reputational damage; Legal disputes; Increased project costs; Supply chain disruptions.,Medium,High,Medium-High,Financial Risk,Due diligence on all contractors; Secure alternative contractors; Diversify funding sources; Implement robust financial monitoring; Establish clear payment schedules; Contingency planning for contractor failure; Develop strong contract terms; Insurance and bonding requirements.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-05-28,https://www.meed.com/wood-group-chairman-to-stand-down,2025-05-28
AS-025,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely attract significant resources (materials, equipment, personnel) and skilled labor to the Eastern Province; this increased demand could lead to shortages, price increases, and delays for the substation project.",Delays in project timelines; increased construction costs; compromised quality of workmanship due to using less experienced personnel; potential disruptions to the supply chain for critical materials.,Medium,Medium,Medium,Resource Management,Proactive engagement with subcontractors and material suppliers to secure resources early; competitive compensation and benefits packages to attract and retain skilled labor; development of a robust contingency plan to address potential resource shortages; diversification of supply chains for critical materials.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-02,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-02
AS-026,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely attract significant resources (materials, equipment, skilled labor) and expertise to the Eastern Province; this increased demand may lead to higher costs, delays, and potential shortages for the parallel substation construction project.",Delays in substation construction; increased project costs; compromised quality of workmanship due to using less experienced or skilled labor; potential for budget overruns and schedule slippage.,Medium,Medium,Medium,Resource Constraints,Proactive engagement with contractors and suppliers to secure resources early; competitive bidding strategies; development of a robust risk mitigation plan; contingency planning for potential resource shortages; exploring alternative sourcing strategies for materials and labor; implementing a comprehensive workforce planning strategy; close monitoring of labor market trends.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-03,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-03
AS-027,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely increase demand for contractors, skilled labor (engineers, electricians, technicians), and materials needed for electrical substation construction in the Eastern Province of Saudi Arabia; This increased demand could lead to higher costs, project delays, and potential compromises on quality.",Delays in the electrical substation project timeline; Increased project costs due to higher labor and material prices; Difficulty in securing qualified personnel; Potential compromise on the quality of workmanship due to time pressure or reliance on less experienced personnel; Increased competition could lead to bidding wars and potentially selecting less qualified contractors.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; Early identification and securing of skilled labor; Strategic planning and resource allocation; Development of contingency plans for potential resource shortages; Implementation of robust quality control measures; Diversification of supply chains for materials.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-04,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-04
AS-028,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely increase demand for contractors, skilled labor (engineers, electricians, technicians), materials, and equipment in the Eastern Province; This increased demand could lead to higher costs, delays, and potential labor shortages for the parallel substation project.",Project delays; Increased construction costs; Compromised quality of workmanship; Difficulty in meeting project deadlines; Potential for industrial action due to labor shortages,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; Secure long-term contracts for key resources; Develop a comprehensive workforce plan; Implement a robust risk management plan; Explore alternative sourcing strategies for materials and equipment; Establish strong relationships with local labor unions,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-05,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-05
AS-029,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely increase demand for contractors, skilled labor (engineers, electricians, technicians), and materials (cables, transformers, etc.) in the Eastern Province of Saudi Arabia; This increased demand could lead to higher costs, delays, and potential labor shortages for the parallel substation construction project.",Delays in substation construction; Increased project costs; Compromised quality of workmanship due to rushed work or less experienced personnel; Potential safety risks due to overworked or inexperienced personnel,Medium,Medium,Medium,Resource Management; Supply Chain,Proactive engagement with contractors and subcontractors; Secure long-term contracts for key resources; Develop a robust workforce plan; Implement a competitive compensation and benefits package; Diversify sourcing of materials; Establish strong relationships with material suppliers; Implement a thorough risk assessment and mitigation plan; Contingency planning for potential delays and cost overruns,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-06,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-06
AS-030,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely increase demand for contractors, skilled labor (engineers, electricians, technicians), and construction materials in the Eastern Province of Saudi Arabia; this increased demand could lead to higher costs, delays, and potential labor shortages for the parallel substation project.",Delays in substation construction; increased project costs; compromised quality of workmanship due to rushed work or less experienced personnel; potential schedule overruns; budget overruns.,Medium,Medium,Medium,Resource Management; Supply Chain,Proactive engagement with contractors and subcontractors; securing skilled labor early through competitive compensation and benefits packages; diversifying sourcing of materials; implementing robust project planning and scheduling with contingency buffers; close monitoring of labor market conditions; establishing strong communication channels with the power plant project team to anticipate and mitigate potential resource conflicts.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-07,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-07
AS-031,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely attract significant resources (materials, equipment, and personnel) and skilled labor to the Eastern Province; this increased demand could lead to higher costs, delays, and potential shortages for the parallel substation construction project.",Delays in substation construction; increased project costs; compromised quality of workmanship due to rushed work or less experienced personnel; potential for budget overruns and schedule slippage.,Medium,Medium,Medium,Resource Management,Proactive resource planning and allocation; securing long-term contracts with suppliers and subcontractors; competitive compensation and benefits packages to attract and retain skilled labor; implementing robust risk management processes; contingency planning for potential resource shortages; close collaboration with the power plant project team.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-08,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-08
AS-032,Increased competition for resources and skilled labor in the Saudi Arabian energy sector due to a large-scale power plant project.,Electrical substation construction (380/110 kV BSP),"High demand for resources (materials, equipment, personnel) driven by the Qurayyah independent power plant expansion; potential bidding wars among contractors; increased competition for skilled labor.",Project delays; cost overruns; compromised quality of workmanship; difficulty in meeting deadlines; potential labor disputes; increased project complexity.,Medium,Medium,Medium,Resource Management; Workforce Management,Proactive resource planning and procurement; competitive compensation and benefits packages for skilled labor; early engagement with subcontractors and suppliers; robust risk management plan; contingency planning for resource shortages; development of local talent pipeline.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-09,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-09
AS-033,Significant reduction in GCC projects market leading to potential project cancellations or delays,380/110 kV BSP substation construction projects in Saudi Arabia,40% drop in GCC projects market in the first five months of 2025; Reduced investor confidence; Economic slowdown,Project delays; Budget overruns; Contractor defaults; Loss of contracts; Potential project cancellation; Reputational damage,Medium,High,Medium-High,Financial and Market Risk,Closely monitor market trends; Secure robust funding and financing; Diversify funding sources; Strengthen contract terms and conditions; Implement contingency plans; Engage with stakeholders to mitigate risks; Explore alternative project delivery models; Renegotiate contracts if necessary,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-10,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-10
AS-034,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce and Project Schedule,Trade union complaints regarding labor abuses; potential for widespread strikes or work stoppages; delays in obtaining necessary work permits or visas for foreign workers; increased scrutiny of labor practices by international organizations.,Delays in project timelines; increased labor costs due to potential need for replacement workers or higher wages; potential for project cost overruns; damage to project reputation; potential for legal challenges and fines.,Medium,High,Medium-High,Human Resources and Labor Relations,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that comply with international standards; development of contingency plans to address potential labor shortages; establishment of clear communication channels with workers; close monitoring of labor relations developments in Saudi Arabia; building strong relationships with local authorities to ensure compliance with labor laws.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-10,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-10
AS-035,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely attract significant resources (materials, equipment, and personnel) and skilled labor to the Eastern Province; this increased demand could lead to higher costs, delays, and potential shortages for the parallel substation project.",Delays in substation construction; increased project costs; compromised quality of workmanship due to using less experienced personnel; potential for schedule overruns and budget overruns.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; securing resources and skilled labor early in the project lifecycle; implementing a robust risk management plan; developing contingency plans for potential resource shortages; exploring alternative sourcing strategies for materials and labor; close monitoring of market conditions and competitor activities.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-10,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-10
AS-036,Increased costs of imported components for electrical substation construction,380/110 kV BSP substation project in Saudi Arabia,"Tariffs on imported solar panels, wind turbines, and battery storage systems; potential ripple effect impacting prices of other imported substation components (transformers, switchgear, etc.)",Project budget overruns; potential delays in project completion; reduced profitability; potential compromise on quality of materials if cheaper alternatives are sought to mitigate cost increases,Medium,High,Medium-High,Cost Risk; Supply Chain Risk,Explore locally sourced alternatives for substation components where feasible; negotiate favorable contracts with suppliers; implement robust cost control measures; secure financing options to cover potential cost overruns; diversify supply chain to reduce reliance on single suppliers; conduct thorough market research to identify potential cost-saving opportunities,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-11,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-11
AS-037,Significant reduction in GCC projects market leading to potential project cancellations or delays for 380/110 kV BSP electrical substation construction projects in Saudi Arabia,Project Funding and Resource Availability; Contractor Capacity and Availability,Overall market downturn in the GCC region; Reduced investor confidence; Decreased government spending on infrastructure projects; Potential shortage of skilled labor and materials,Project delays; Budget overruns; Increased project costs; Project cancellation; Contractor bankruptcy; Loss of revenue; Reputational damage,Medium to High,High,High,Financial and Market Risks,Secure alternative funding sources; Diversify contractor base; Implement robust risk management plans; Closely monitor market conditions; Renegotiate contracts; Implement contingency plans; Strengthen stakeholder communication,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-11,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-11
AS-038,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce and Project Schedule,Trade union complaints regarding labor abuses; potential for widespread strikes or work stoppages; delays in obtaining necessary work permits or visas for foreign workers; increased scrutiny of labor practices by international organizations.,Delays in project completion; increased labor costs; potential for project cost overruns; damage to reputation; legal challenges; disruption to the supply chain.,Medium,High,Medium-High,Human Resources and Labor Relations,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that comply with Saudi Arabian and international standards; development of contingency plans to address potential labor disruptions; establishment of clear communication channels with workers; diversification of labor sourcing; close monitoring of labor-related news and developments.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-11,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-11
