Risk ID,Risk Description,System Focus,Likely Causes,Potential Impact / Consequence,Likelihood,Severity / Impact Level,Risk Level / Score,Risk Category,Mitigation Strategies / Actions,Action Owner,Due Date,Status,Residual Risk Level,Last Updated,Source URL,Detection Date
AS-039,Increased competition for resources and skilled labor due to a large-scale power plant project in the same region,Electrical substation construction (380/110 kV BSP),"The Qurayyah independent power plant expansion project will likely attract significant resources (materials, equipment, personnel) and skilled labor to the Eastern Province; this increased demand could lead to higher costs, delays, and potential shortages for the parallel substation construction project.",Delays in substation construction; increased project costs; compromised quality of workmanship due to using less experienced personnel; potential disruptions to the project schedule; difficulty in procuring necessary materials.,Medium,Medium,Medium,Resource Management,Proactive resource planning and allocation; securing long-term contracts with suppliers; competitive compensation and benefits packages to attract and retain skilled labor; early engagement with contractors and subcontractors; contingency planning for potential delays and cost overruns; robust risk monitoring and reporting mechanisms.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-11,https://www.meed.com/ge-vernova-wins-gas-turbines-order-on-26bn-saudi-ipp-project,2025-06-11
AS-040,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investment decisions,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence,Medium,High,Medium-High,Financial and Regulatory,Proactive engagement with investors to address concerns; Thorough due diligence on regulatory landscape; Robust risk management plan; Contingency planning for delays; Transparent communication with stakeholders,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-12,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-12
AS-041,"Increased costs of imported components for 380/110 kV BSP substation projects due to tariffs on solar panels, wind turbines and battery storage systems.",Electrical Substation Construction (380/110 kV BSP),Government-imposed tariffs on imported components; Increased global demand for renewable energy components.,Project cost overruns; Delays in project completion; Reduced profitability; Potential contract disputes; Potential for budget cuts or project cancellation.,Medium,High,Medium-High,Financial Risk; Supply Chain Risk,Explore alternative suppliers or sourcing strategies; Negotiate with suppliers for better pricing; Secure financing options to cover increased costs; Implement robust cost control measures; Develop contingency plans for potential delays; Thoroughly assess and manage supply chain risks; Consider using domestically produced components where feasible; Lobby for tariff reductions or exemptions.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-12,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-12
AS-042,Significant reduction in GCC project awards impacting the timely completion and budget of 380/110 kV BSP substation projects in Saudi Arabia,Project Financing; Contractor Availability; Resource Acquisition,Overall decline in the GCC projects market; Reduced investor confidence; Potential decrease in government spending on infrastructure projects,"Project delays; Budget overruns; Contractor bankruptcy; Difficulty in securing necessary resources (materials, equipment, labor); Increased project costs; Potential project cancellation",High,High,High,Financial; Resource Availability,Secure alternative funding sources; Diversify contractor base; Implement robust risk management plans; Renegotiate contracts with suppliers; Explore alternative procurement strategies; Closely monitor market conditions; Develop contingency plans for potential delays or cost overruns,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-12,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-12
AS-043,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce and Project Schedule,Trade union complaints regarding labor abuses; potential for widespread strikes or work stoppages; delays in obtaining necessary work permits or visas for foreign workers; increased scrutiny of labor practices by international organizations.,Delays in project completion; increased labor costs; potential for budget overruns; damage to project reputation; disruption to the supply chain; potential for safety incidents due to rushed work or inexperienced workers.,Medium,High,Medium-High,Operational Risk; Reputational Risk,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that comply with international standards; thorough due diligence on all subcontractors and suppliers; contingency planning for potential labor disruptions; development of a strong communication strategy to address concerns and maintain transparency; establishment of a grievance mechanism for workers; close monitoring of the labor situation in Saudi Arabia.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-12,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-12
AS-044,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite;Policy inconsistencies;Regional economic slowdown,Project delays;Budget overruns;Increased financing costs;Reputational damage;Potential project cancellation,Medium,High,Medium-High,Financial and Regulatory Risks,Strengthen investor relations;Lobby for policy clarity and stability;Secure alternative funding sources;Develop robust risk mitigation plans;Implement transparent and efficient project management practices,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-13,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-13
AS-045,Increased costs of imported components for 380/110 kV BSP substation projects in Saudi Arabia due to tariffs.,Electrical Substation Construction (380/110 kV BSP),"Tariffs on imported solar panels, wind turbines, and battery storage systems; potential ripple effects on other imported substation components.",Project cost overruns; potential delays; budget constraints; reduced profitability; potential project cancellation or scope reduction.,Medium,High,Medium-High,Financial Risk; Supply Chain Risk,Explore alternative suppliers; negotiate contracts with fixed prices; secure financing options; implement cost-saving measures; diversify sourcing of components; lobby for tariff reductions; utilize domestic components where possible; adjust project scope; contingency planning for cost escalation.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-13,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-13
AS-046,Significant reduction in GCC projects market leading to potential project delays or cancellations for 380/110 kV BSP electrical substation construction in Saudi Arabia,Project financing; Contractor availability; Supply chain disruptions,40% drop in GCC projects market in the first five months of 2025; Reduced investor confidence; Economic slowdown,Project delays; Budget overruns; Contractor bankruptcy; Inability to secure necessary materials and equipment; Project cancellation,Medium to High,High,High,Market Risk; Financial Risk,Secure alternative funding sources; Diversify contractor base; Establish strong relationships with key suppliers; Implement robust risk management plan; Closely monitor market conditions; Develop contingency plans for project delays or cancellations,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-13,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-13
AS-047,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce for 380/110 kV BSP substation construction projects.,Workforce and Project Schedule,Trade union complaints regarding labor abuses; potential for strikes or work stoppages; delays in obtaining necessary work permits or visas for foreign workers; increased labor costs due to potential legal challenges or settlements.,Delays in project completion; increased project costs; potential for work stoppages and safety incidents; damage to project reputation and stakeholder confidence; legal challenges and penalties.,Medium,High,Medium-High,Human Resources and Labor Relations,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices compliant with Saudi Arabian and international standards; development of contingency plans to address potential labor disruptions; establishment of clear communication channels with workers; investment in worker training and development programs; diversification of labor sourcing strategies.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-13,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-13
AS-048,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investment decisions,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence,Medium,High,Medium-High,Financial and Regulatory,Strengthen investor relations; Proactive engagement with regulatory bodies to clarify policies; Robust risk assessment and mitigation planning; Secure alternative funding sources; Develop contingency plans for delays,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-14,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-14
AS-049,"Increased costs of imported components for 380/110 kV BSP substation projects due to tariffs on solar panels, wind turbines, and battery storage systems.",Electrical Substation Construction (380/110 kV BSP),Government-imposed tariffs on imported components; Global supply chain issues impacting component availability and pricing.,Project cost overruns; Delays in project completion; Reduced profitability; Potential budget shortfalls; Compromised project scope.,Medium,High,Medium-High,Financial; Supply Chain,"Explore alternative, locally sourced components; Negotiate with suppliers for better pricing; Secure long-term contracts for critical components; Implement robust cost control measures; Contingency planning for budget overruns; Thorough risk assessment and mitigation planning; Diversify supply chain sources.",Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-14,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-14
AS-050,Significant reduction in GCC projects market leading to potential project cancellations or delays for 380/110 kV BSP electrical substation construction in Saudi Arabia,Project Funding and Market Conditions,40% drop in GCC projects market in the first five months of 2025; reduced investor confidence; potential economic downturn,Project delays; budget overruns; contractor defaults; potential project cancellation; loss of revenue; reputational damage,Medium,High,Medium-High,Financial and Market Risk,Secure alternative funding sources; renegotiate contracts with suppliers and contractors; closely monitor market conditions; implement contingency plans; diversify project portfolio,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-14,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-14
AS-051,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce Availability and Project Schedule; Construction Productivity,Trade union complaints regarding labor abuses; potential for strikes or work stoppages; delays in obtaining necessary work permits or visas for foreign workers; increased scrutiny of labor practices by international organizations.,Delays in project completion; increased labor costs; potential for cost overruns; damage to project reputation; potential for legal challenges and fines; disruption to the supply chain.,Medium,High,Medium-High,Human Resources; Political and Regulatory,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that comply with Saudi Arabian and international standards; development of contingency plans to address potential labor disruptions; establishment of clear communication channels with workers; diversification of labor sourcing; close monitoring of labor-related news and developments; building strong relationships with government agencies responsible for labor regulations.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-14,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-14
AS-052,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investor confidence,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence in Saudi Arabian infrastructure projects,Medium,High,Medium-High,Financial and Political Risk,Proactive engagement with investors to address concerns; Streamlining regulatory processes; Robust risk management planning; Contingency planning for delays; Transparent and consistent policy implementation,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-15,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-15
AS-053,"Increased costs of imported components for 380/110 kV BSP substation projects due to tariffs on solar panels, wind turbines, and battery storage systems.",Electrical Substation Construction (380/110 kV BSP),Increased tariffs on imported solar panels; Increased tariffs on imported wind turbines; Increased tariffs on imported battery storage systems; Potential supply chain disruptions due to tariff-related challenges.,Project cost overruns; Project delays; Reduced profit margins; Potential project cancellation or scope reduction; Difficulty in securing financing.,Medium,High,Medium-High,Financial Risk; Supply Chain Risk,Explore alternative suppliers for imported components; Negotiate contracts with fixed prices or price escalation clauses; Seek government subsidies or incentives to offset tariff costs; Implement cost-cutting measures; Optimize project design to reduce reliance on imported components; Diversify supply chain sources; Thoroughly assess and manage supply chain risks; Develop contingency plans for potential delays or cost increases.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-15,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-15
AS-054,Significant reduction in GCC projects market leading to potential project delays or cancellations for 380/110 kV BSP electrical substation construction in Saudi Arabia,Project financing; Contractor availability; Supply chain disruptions,40% drop in GCC projects market in the first five months of 2025; Reduced investor confidence; Economic downturn,Project delays; Budget overruns; Contractor bankruptcy; Inability to secure necessary materials and equipment; Project cancellation,Medium to High,High,High,Market Risk; Financial Risk,Secure alternative funding sources; Diversify contractor base; Establish strong supply chain relationships with multiple vendors; Implement robust risk management plan; Closely monitor market conditions and adjust project plans accordingly; Explore public-private partnerships,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-15,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-15
AS-055,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce Availability and Project Schedule,Trade union complaints regarding labor abuses; potential for strikes or work stoppages; delays in obtaining necessary work permits; difficulty in recruiting and retaining skilled labor.,Project delays; increased labor costs; potential for cost overruns; compromised project quality; reputational damage; legal challenges.,Medium,High,Medium-High,Human Resources and Labor Relations,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that comply with Saudi Arabian laws and international standards; development of a comprehensive workforce management plan; contingency planning for potential labor disruptions; establishment of clear communication channels with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-15,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-15
AS-056,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investor confidence,Project delays; Increased costs; Potential project cancellation; Reputational damage; Loss of investor confidence in Saudi Arabian infrastructure projects,Medium,High,Medium-High,Financial and Political Risk,Strengthen investor relations; Improve policy clarity and consistency; Secure alternative funding sources; Develop robust risk mitigation plans; Engage with government stakeholders to address policy concerns,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-16,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-16
AS-057,"Increased costs of imported components for 380/110 kV BSP substation projects due to tariffs on solar panels, wind turbines and battery storage systems.",Electrical Substation Construction (380/110 kV BSP),Increased tariffs on imported components; Global supply chain issues; Exchange rate fluctuations.,Project cost overruns; Project delays; Reduced profitability; Potential contract disputes; Difficulty in securing financing.,Medium,High,Medium-High,Financial Risk; Supply Chain Risk,Explore alternative suppliers; Negotiate favorable contracts with suppliers; Secure financing with contingency plans; Implement robust cost control measures; Utilize domestic components where feasible; Conduct thorough risk assessments and contingency planning.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-16,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-16
AS-058,Significant reduction in GCC projects market leading to potential project cancellations or delays for 380/110 kV BSP electrical substation construction in Saudi Arabia,Project financing; Contractor availability; Supply chain disruptions,Overall market downturn in the GCC region; Reduced investor confidence; Decrease in government spending on infrastructure projects,Project delays; Budget overruns; Contractor bankruptcy; Inability to secure necessary materials and equipment; Increased project costs; Potential project cancellation,Medium to High,High,High,Financial and Market Risks,Secure alternative funding sources; Diversify contractor base; Establish strong relationships with key suppliers; Implement robust risk management plan; Closely monitor market conditions; Develop contingency plans for potential delays or cancellations,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-16,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-16
AS-059,Labor unrest and potential strikes due to labor abuse allegations impacting the timely completion of the 380/110 kV BSP substation project.,Project execution; Workforce management,Trade union complaints regarding labor abuses; potential for strikes or work stoppages; delays in obtaining necessary work permits or visas; increased scrutiny from international organizations regarding labor practices.,Project delays; cost overruns; potential for safety incidents due to rushed work or inexperienced labor; reputational damage to project stakeholders; legal challenges and penalties.,Medium,High,Medium-High,Operational Risk; Reputational Risk; Legal and Regulatory Risk,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices compliant with international standards; thorough due diligence of subcontractors and their labor practices; development of a comprehensive crisis management plan to address potential labor disputes; establishment of clear communication channels with stakeholders; contingency planning for potential project delays.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-16,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-16
AS-060,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investment decisions,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence,Medium,High,Medium-High,Financial and Regulatory,Proactive engagement with investors to address concerns; Thorough due diligence on regulatory landscape; Robust risk management plan; Contingency planning for delays; Transparent communication with stakeholders,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-17,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-17
AS-061,"Increased costs of imported components for 380/110 kV BSP substation projects due to tariffs on solar panels, wind turbines, and battery storage systems.",Electrical Substation Construction (380/110 kV BSP),Increased tariffs on imported components; Global supply chain disruptions; Exchange rate fluctuations.,Project cost overruns; Project delays; Reduced profitability; Potential contract disputes; Difficulty in securing financing.,Medium,High,Medium-High,Financial Risk; Supply Chain Risk,Explore alternative suppliers and sourcing strategies; Negotiate favorable contracts with suppliers; Secure financing with contingency plans for cost increases; Implement robust cost control measures; Conduct thorough risk assessments and contingency planning; Lobby for tariff reductions or exemptions.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-17,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-17
AS-062,Labor unrest and potential strikes due to reported labor abuses in Saudi Arabia may cause delays and disruptions in the 380/110 kV BSP electrical substation construction project.,Project execution; Workforce availability and productivity,Trade union complaints regarding labor abuses; potential for wider labor actions; insufficient worker protections; delays in dispute resolution,Project delays; increased labor costs; potential for work stoppages; compromised project quality; reputational damage; legal challenges,Medium,High,Medium-High,Operational Risk; Reputational Risk; Legal and Regulatory Risk,Proactive engagement with labor unions and worker representatives; implementation of robust labor practices that meet or exceed Saudi Arabian standards; establishment of clear grievance mechanisms; contingency planning for potential labor disruptions; close monitoring of labor relations; building strong relationships with local authorities,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-17,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-17
AS-063,Geopolitical instability and potential regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project,Escalation of regional conflict; disruption of supply chains; increased insurance premiums; difficulty in securing financing; potential for labor shortages; delays in project approvals.,Project delays; cost overruns; increased security risks; potential for project cancellation; reputational damage; financial losses.,Medium,High,Medium-High,Geopolitical Risk; Supply Chain Risk; Financial Risk; Security Risk,Develop a robust risk mitigation plan; secure alternative supply chains; obtain comprehensive insurance coverage; engage with government agencies to ensure project approvals; enhance security measures; implement contingency plans for potential delays or disruptions; diversify funding sources; conduct regular risk assessments.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-18,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-18
AS-064,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investment decisions,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence,Medium,High,Medium-High,Financial and Regulatory,Proactive engagement with investors to address concerns; Streamlining regulatory processes; Robust risk management planning; Contingency planning for delays; Seeking alternative funding sources,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-18,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-18
AS-065,Increased costs of imported components for 380/110 kV BSP substation projects in Saudi Arabia due to tariffs.,Electrical Substation Construction (380/110 kV BSP),"Tariffs on imported solar panels, wind turbines, and battery storage systems; potential ripple effect on other imported substation components.",Project cost overruns; potential delays; budget constraints; reduced profitability; potential project cancellation or scope reduction.,Medium,High,Medium-High,Financial/Economic,Explore alternative suppliers; negotiate contracts with fixed prices; seek government subsidies or incentives; optimize designs to reduce reliance on imported components; secure alternative financing; thorough cost-benefit analysis; contingency planning for cost escalation.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-18,https://www.meed.com/renewable-energy-projects-continue-despite-tariff-concerns,2025-06-18
AS-066,Significant reduction in GCC projects market leading to potential project cancellations or delays for 380/110 kV BSP electrical substation construction projects in Saudi Arabia,Project financing; Contractor availability; Supply chain disruptions,Overall market downturn in the GCC region; Reduced investor confidence; Decreased government spending on infrastructure projects,Project delays; Budget overruns; Contractor bankruptcy; Inability to secure necessary materials and equipment; Project cancellation,Medium to High,High,High,Financial and Market Risks,Secure alternative funding sources; Diversify contractor base; Establish strong relationships with key suppliers; Implement robust risk management plan; Closely monitor market conditions and adjust project plans accordingly; Explore alternative project phasing or scope reduction,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-18,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-18
AS-067,Labor unrest and potential strikes due to reported labor abuses impacting the availability and productivity of the workforce in Saudi Arabia.,Workforce availability and project timeline; construction delays; potential cost overruns.,Trade union complaints regarding labor abuses; potential for industrial action; insufficient worker protections; delays in dispute resolution.,Delays in project completion; increased labor costs; potential for project cost overruns; reputational damage; legal challenges; disruption to the supply chain; compromised worker safety and welfare.,Medium,High,Medium-High,Human Resources; Political and Regulatory,Engage with relevant trade unions and labor organizations; proactively address worker concerns; ensure compliance with all Saudi labor laws and international standards; implement robust grievance mechanisms; develop a comprehensive workforce management plan; include contingency plans for potential labor disruptions; diversify labor sourcing; strengthen relationships with subcontractors; invest in worker training and development; conduct regular audits of labor practices.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-18,https://www.meed.com/trade-unions-file-complaint-over-labour-abuses-in-saudi-arabia,2025-06-18
AS-068,Geopolitical instability and regional conflict escalation impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Increased regional tensions; potential for broader military conflict; disruption of supply chains; sanctions or trade restrictions; difficulty in securing financing; insurance premium increases; workforce safety concerns; project delays; budget overruns,Project delays; budget overruns; material shortages; labor shortages; increased construction costs; security breaches; political instability; reputational damage; failure to meet project deadlines; potential project cancellation,Medium to High (depending on the escalation of the conflict),High,High,Geopolitical Risk; Supply Chain Risk; Security Risk; Financial Risk,Develop a robust risk mitigation plan; secure alternative supply chains; enhance security measures; obtain political risk insurance; secure adequate financing; implement contingency plans for project delays; engage with local stakeholders; monitor geopolitical developments closely; diversify suppliers; implement robust security protocols; crisis management plan; regular risk assessments,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-19,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-19
AS-069,Increased competition for resources and skilled labor in the regional power sector,Project resources and workforce availability,"The announcement of a large-scale substation project in a neighboring country (Bahrain) may lead to increased competition for contractors, skilled labor (engineers, technicians), and essential materials (transformers, conductors) within the regional market; This could cause delays and cost overruns in the KSA project.",Project delays; Budget overruns; Compromised project quality due to reliance on less experienced or qualified personnel; Increased difficulty in procuring necessary materials on time and within budget.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; Competitive compensation and benefits packages to attract and retain skilled labor; Diversification of material sourcing; Early engagement with suppliers to secure materials; Robust project planning and scheduling with contingency buffers for potential delays.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-19,https://www.meed.com/bahrain-approved-power-project-funding-deal,2025-06-19
AS-070,Delays in large-scale infrastructure projects in the Middle East due to limited investor appetite and policy inconsistencies,Electrical substation construction (380/110 kV BSP) in Saudi Arabia,Limited investor appetite; Policy inconsistencies in Saudi Arabia; Regional economic slowdown impacting investment decisions,Project delays; Increased costs; Potential failure to meet deadlines; Reputational damage; Loss of investor confidence,Medium,High,Medium-High,Financial and Regulatory,Strengthen investor relations and communication; Proactive engagement with Saudi Arabian regulatory bodies to address policy inconsistencies; Develop contingency plans for potential delays; Secure alternative funding sources; Implement robust risk management framework,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-19,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-19
AS-071,Significant reduction in GCC projects market leading to potential project delays or cancellations,380/110 kV BSP substation construction projects in Saudi Arabia,40% drop in GCC projects market in the first five months of 2025; reduced investor confidence; potential funding shortages; decreased demand for new infrastructure projects,Project delays; budget overruns; contractor defaults; resource constraints; potential project cancellation; reputational damage; loss of revenue; political ramifications,Medium to High,High,High,Market Risk; Financial Risk,Conduct thorough market analysis and risk assessment; secure alternative funding sources; renegotiate contracts with contractors; implement robust project management and monitoring; diversify project portfolio; engage with government stakeholders to understand policy changes; explore public-private partnerships; develop contingency plans for project delays or cancellations,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-19,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-19
AS-072,Increased demand for resources and skilled labor due to Expo 2030 Riyadh construction,Electrical substation construction (380/110 kV BSP),"Expo 2030 will likely increase demand for construction materials, skilled labor (engineers, technicians), and equipment; potential strain on logistics and transportation networks",Delays in substation construction; increased project costs due to higher labor and material prices; potential compromise on quality due to labor shortages; potential disruptions to supply chains,Medium,High,Medium-High,Resource Management,Proactive resource planning and procurement; securing skilled labor through competitive compensation and recruitment strategies; establishing strong relationships with material suppliers; developing contingency plans for supply chain disruptions; implementing robust quality control measures,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-20,https://www.meed.com/pif-forms-new-subsidiary-to-deliver-riyadh-expo-2030,2025-06-20
AS-073,Geopolitical instability and potential regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project,Escalation of regional conflict; disruption of supply chains; increased insurance premiums; difficulty in securing financing; potential labor shortages; delays in project approvals.,Project delays; cost overruns; increased security risks; potential project cancellation; reputational damage; financial losses.,Medium,High,Medium-High,Geopolitical Risk; Supply Chain Disruption; Financial Risk; Security Risk,Develop robust contingency plans; secure alternative supply chains; increase security measures; obtain political risk insurance; diversify financing sources; engage with local stakeholders; closely monitor geopolitical developments; implement a crisis management plan.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-20,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-20
AS-074,Increased competition for resources and skilled labor in the regional power sector,Project resources; skilled labor availability,"Increased regional investment in power infrastructure projects; competition for contractors and skilled personnel (e.g., engineers, technicians); potential labor shortages; rising material costs due to increased demand.",Project delays; increased project costs; compromised quality of workmanship; difficulty in meeting project deadlines; potential for budget overruns; potential for disputes with contractors.,Medium,Medium,Medium,Resource Management,Proactive engagement with potential contractors and subcontractors; competitive bidding processes; early identification and securing of skilled labor; development of strong relationships with material suppliers; robust project planning and scheduling; contingency planning for potential resource constraints; implementation of effective risk management strategies; close monitoring of labor market trends.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-20,https://www.meed.com/bahrain-approved-power-project-funding-deal,2025-06-20
AS-075,Limited investor appetite and policy inconsistencies may delay or impact the financing and timely execution of large-scale electrical substation projects in Saudi Arabia.,Financing and regulatory approvals for 380/110 kV BSP substation projects,Decreased investor confidence in the region; inconsistent or changing government policies and regulations; bureaucratic delays in approvals,Project delays; increased costs; potential project cancellation; reputational damage; missed energy targets,Medium,High,Medium-High,Financial and Regulatory,Proactive engagement with investors to address concerns and build confidence; streamlining regulatory processes; transparent and consistent policy implementation; securing alternative funding sources; robust risk management planning,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-20,https://www.meed.com/record-breaking-year-for-jordans-water-sector,2025-06-20
AS-076,Significant reduction in GCC projects market leading to potential project delays or cancellations,380/110 kV BSP substation construction projects in Saudi Arabia,40% drop in GCC projects market in the first five months of 2025; reduced investor confidence; potential funding shortages,Project delays; budget overruns; contract renegotiations; potential project cancellation; loss of revenue; reputational damage,Medium,High,Medium-High,Market Risk; Financial Risk,Secure alternative funding sources; renegotiate contracts with suppliers and contractors; explore alternative project delivery methods; strengthen stakeholder communication; closely monitor market trends; implement contingency plans,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-20,https://www.meed.com/gcc-projects-market-collapses-in-first-five-months-of-2025,2025-06-20
AS-077,Geopolitical instability and potential regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Escalation of regional conflict; potential disruption of supply chains; increased insurance premiums; difficulty in securing financing; workforce disruptions; delays in project approvals.,Project delays; cost overruns; material shortages; security breaches; work stoppages; potential project cancellation.,Medium,High,Medium-High,Geopolitical Risk; Supply Chain Risk; Financial Risk; Security Risk,Develop robust contingency plans; secure alternative supply chains; secure adequate insurance coverage; engage with government agencies for support; enhance security measures; implement risk mitigation strategies; diversify funding sources; establish clear communication channels with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-21,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-21
AS-078,Increased competition for resources and skilled labor in the regional power sector,Project resources; skilled labor availability,"The announcement of a large-scale substation project in a neighboring country (Bahrain) may lead to increased competition for contractors, skilled labor (engineers, technicians), and essential materials within the regional market, potentially impacting project timelines and budgets in Saudi Arabia. This is especially relevant given the already high demand for skilled labor in the GCC region.",Delays in project completion; increased project costs; compromised quality of workmanship; potential difficulty in meeting project milestones; potential for disputes with contractors due to resource constraints.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; securing resources and materials early; competitive compensation and benefits packages to attract and retain skilled labor; robust project planning and scheduling with contingency buffers; diversification of supply chains for materials; implementation of effective risk management protocols; close monitoring of regional market trends for resources and labor.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-21,https://www.meed.com/bahrain-approved-power-project-funding-deal,2025-06-21
AS-079,Geopolitical instability and regional conflict escalation impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Increased regional tensions; potential for broader military conflict; disruption of supply chains; sanctions or trade restrictions; difficulty securing financing; labor shortages; insurance premium increases; project delays; security threats to personnel and equipment.,Project delays; cost overruns; budget shortfalls; supply chain disruptions; material shortages; labor shortages; increased security costs; potential for project cancellation; reputational damage; political instability; increased insurance costs; financing challenges; potential for physical damage to project sites or equipment.,Medium to High (depending on the escalation of the conflict),High,High,Geopolitical Risk; Political Risk; Supply Chain Risk; Security Risk; Financial Risk,Develop a comprehensive risk mitigation plan; secure alternative supply chains; implement robust security measures; secure adequate insurance coverage; engage with local authorities and stakeholders; establish contingency plans for project delays; diversify financing sources; monitor geopolitical developments closely; conduct regular security assessments; implement crisis management protocols; develop strong communication channels with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,High,2025-06-22,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-22
AS-080,Increased competition for resources and skilled labor in the regional power sector,Project resources; skilled labor availability,"The announcement of a large-scale substation project in a neighboring country (Bahrain) may lead to increased competition for contractors, skilled labor (engineers, technicians), and essential materials within the regional market, potentially impacting project timelines and budgets in Saudi Arabia. This is especially relevant given the already high demand for skilled labor in the GCC region.",Delays in project completion; increased project costs; compromised quality of workmanship; difficulty in procuring necessary materials; potential for labor disputes; schedule overruns,Medium,Medium,Medium,Resource Management; Market Competition,Proactive engagement with contractors and subcontractors; competitive compensation and benefits packages to attract and retain skilled labor; early procurement of critical materials; development of strong relationships with material suppliers; robust risk management plan with contingency measures for resource constraints; diversification of sourcing strategies for materials and labor,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-22,https://www.meed.com/bahrain-approved-power-project-funding-deal,2025-06-22
AS-081,Increased demand for grid capacity due to the expansion of solar power generation may lead to delays or cost overruns in the construction of 380/110 kV substations.,Electrical Substation Construction Project (380/110 kV BSP),"Higher demand for grid connection from the expanded solar power capacity may strain resources (labor, materials, equipment) and increase competition among projects; potential delays in grid infrastructure upgrades to accommodate the increased solar power generation.",Project delays; increased construction costs; potential grid instability issues; missed project deadlines; budget overruns; potential for lower quality workmanship due to time pressure.,Medium,High,Medium-High,Resource Constraints; Supply Chain; External Dependencies,Proactive engagement with grid operators to secure timely grid connection approvals; thorough resource planning and capacity analysis; diversification of suppliers; robust risk management plan with contingency measures; early identification and mitigation of potential supply chain bottlenecks; employing advanced project management techniques for effective resource allocation and scheduling.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-23,https://www.meed.com/solar-supplier-doubles-production-saudi-arabia,2025-06-23
AS-082,Geopolitical instability and potential regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Escalation of regional conflict; disruption of supply chains; increased insurance premiums; difficulty in securing financing; potential for labor shortages; delays in project approvals; increased security costs.,Project delays; budget overruns; increased construction costs; potential project cancellation; reputational damage; security risks to personnel and equipment; supply chain disruptions.,Medium,High,Medium-High,Geopolitical Risk; External Risk,Develop a comprehensive risk mitigation plan; secure alternative supply chains; obtain political risk insurance; engage with local authorities to ensure project security; implement robust security measures for personnel and equipment; establish contingency plans for project delays; diversify financing sources; conduct thorough geopolitical risk assessments.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-23,https://www.meed.com/sp-warns-regional-credit-risks-rising-amid-israel-iran-escalation,2025-06-23
