Risk ID,Risk Description,System Focus,Likely Causes,Potential Impact / Consequence,Likelihood,Severity / Impact Level,Risk Level / Score,Risk Category,Mitigation Strategies / Actions,Action Owner,Due Date,Status,Residual Risk Level,Last Updated,Source URL,Detection Date
AS-083,Increased competition for resources and skilled labor in the regional power sector,Project resource management; Workforce availability,"The announcement of a large-scale substation project in a neighboring country (Bahrain) may lead to increased competition for contractors, skilled labor (engineers, technicians), and essential materials (transformers, switchgear) within the wider Middle Eastern power sector, impacting Saudi Arabian projects. This is particularly relevant given the potential for similar projects in KSA.",Project delays; Increased project costs; Compromised project quality due to reliance on less experienced or skilled workforce; Potential for disputes and legal challenges related to resource allocation.,Medium,Medium,Medium,Resource Management; Market Competition,Proactive engagement with contractors and subcontractors; Early identification and securing of skilled labor through competitive compensation and benefits packages; Diversification of supply chains for materials; Strategic planning and resource allocation; Robust contract management; Contingency planning for potential delays and cost overruns.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-06-23,https://www.meed.com/bahrain-approved-power-project-funding-deal,2025-06-23
AS-084,Geopolitical instability and potential for regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Increased regional tensions; potential for further military action; disruption of supply chains; escalation of conflict; sanctions or trade restrictions.,Delays in project timelines; increased material and labor costs; security risks to personnel and equipment; difficulty in obtaining necessary permits and approvals; potential damage to infrastructure; project cancellation or suspension.,Medium,High,Medium-High,Geopolitical Risk; Supply Chain Disruption; Security Risk,Enhanced security measures for personnel and equipment; diversification of supply chains; contingency planning for project delays; close monitoring of geopolitical developments; robust risk communication and stakeholder engagement; insurance and risk transfer mechanisms; development of alternative construction schedules and strategies.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-24,https://www.meed.com/oil-prices-rise-to-five-month-high-after-us-strikes-iran,2025-06-24
AS-085,Geopolitical instability and potential for regional conflict impacting large-scale electrical substation construction projects in Saudi Arabia.,380/110 kV BSP substation construction project in KSA,Increased regional tensions; potential for further military action; disruption of supply chains; escalation of conflict; sanctions or trade restrictions.,Delays in project timelines; increased material and labor costs; security risks for personnel and equipment; difficulty obtaining necessary permits and approvals; potential damage to infrastructure; project cancellation or suspension.,Medium,High,Medium-High,Geopolitical Risk; Supply Chain Disruption; Security Risk,Implement robust security measures; diversify supply chains; secure alternative funding sources; develop contingency plans for project delays; engage with local authorities to address security concerns; conduct regular risk assessments and updates; establish clear communication channels with stakeholders; purchase insurance to cover potential losses.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-25,https://www.meed.com/oil-prices-rise-to-five-month-high-after-us-strikes-iran,2025-06-25
AS-086,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects in Saudi Arabia.,380/110 kV BSP substation construction,Economic slowdown in the Middle East; reduced government spending; decreased investor confidence; potential delays in project approvals and financing.,Project delays; budget overruns; contractor financial instability; workforce reductions; material shortages; project cancellations or suspension.,Medium,High,Medium-High,Economic and Financial Risk,Closely monitor economic indicators; secure robust project financing; diversify funding sources; develop contingency plans for budget overruns and delays; strengthen relationships with key stakeholders; implement proactive risk management strategies; explore alternative procurement methods; secure long-term material supply contracts.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-26,https://www.meed.com/middle-east-awards-may-2025,2025-06-26
AS-087,Increased scrutiny and potential delays due to anti-corruption investigations impacting project timelines and funding.,Project Governance; Funding; Procurement,"The memorandum of understanding between Nazaha (the Saudi anti-corruption body) and the Public Investment Fund (PIF) may lead to increased scrutiny of PIF's investments and projects, including large-scale infrastructure projects like the 380/110 kV BSP substation. This could result in delays in approvals, funding disbursement, or even project cancellations due to investigations into potential corruption or irregularities.",Project delays; Budget overruns; Contractual disputes; Reputational damage; Suspension or cancellation of the project,Medium,High,Medium-High,Governance and Regulatory Risk; Financial Risk,Proactive engagement with Nazaha and PIF to ensure transparency and compliance; Robust due diligence and risk assessment processes; Implementation of strong anti-corruption measures throughout the project lifecycle; Development of contingency plans to address potential delays or funding disruptions; Maintaining open communication with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-27,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-06-27
AS-088,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects,380/110 kV BSP substation construction in Saudi Arabia,Economic slowdown in the Middle East region; reduced government spending on infrastructure projects; potential decrease in investor confidence,Project delays; budget overruns; contract cancellations; difficulty in securing skilled labor and materials; increased financing costs; potential project suspension or failure,Medium,High,Medium-High,Financial and Economic Risk,Closely monitor economic indicators and adjust project plans accordingly; secure alternative funding sources; negotiate favorable contract terms with suppliers and contractors; implement robust risk management strategies; explore public-private partnerships; prioritize critical project components; develop contingency plans for potential delays or disruptions,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-27,https://www.meed.com/middle-east-awards-may-2025,2025-06-27
AS-089,Increased scrutiny and potential delays due to anti-corruption investigations impacting project timelines and funding.,Project Governance; Funding and Procurement,"The memorandum of understanding between Nazaha (the Saudi anti-corruption body) and the Public Investment Fund (PIF) may lead to increased audits and investigations into PIF's projects and subsidiaries, including those related to large-scale infrastructure projects such as electrical substations. This could cause delays in approvals, funding releases, and procurement processes.",Delays in project completion; Increased costs due to extended timelines; Potential contract disputes; Reputational damage; Suspension or cancellation of project funding.,Medium,High,Medium-High,Regulatory and Compliance; Financial,Proactive engagement with Nazaha and PIF to ensure transparency and compliance; Robust internal controls and documentation; Thorough due diligence of all contractors and subcontractors; Contingency planning for potential delays and funding disruptions; Establishing clear communication channels with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-28,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-06-28
AS-090,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects in Saudi Arabia.,380/110 kV BSP substation construction,Economic slowdown in the Middle East; reduced government spending; decreased investor confidence; potential delays in project financing.,Project delays; budget overruns; contract cancellations; workforce reductions; material shortages; disruption to the energy infrastructure development timeline.,Medium,High,Medium-High,Economic and Financial Risk,Strengthening financial planning and risk management; securing alternative funding sources; optimizing project timelines and resource allocation; engaging with stakeholders to mitigate economic uncertainties; implementing contingency plans for potential delays or budget constraints; close monitoring of economic indicators and adapting project strategies accordingly.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-28,https://www.meed.com/middle-east-awards-may-2025,2025-06-28
AS-091,Increased scrutiny and potential delays due to anti-corruption investigations,Project governance; Regulatory compliance; Financial management,"The agreement between Nazaha (Saudi anti-corruption body) and PIF (Public Investment Fund) may lead to increased scrutiny of PIF's investments and projects, including large-scale infrastructure projects like the 380/110 kV BSP substation. This could result in delays caused by audits, investigations, or changes in project approvals.",Project delays; Increased costs; Reputational damage; Potential contract disputes; Suspension or cancellation of the project,Medium,High,Medium-High,Regulatory and Compliance Risk,Proactive engagement with Nazaha; Thorough due diligence and transparent financial practices; Robust internal controls and compliance program; Maintaining open communication with stakeholders; Developing a comprehensive risk mitigation plan addressing potential delays and cost overruns; Establishing clear lines of communication with regulatory bodies,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-29,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-06-29
AS-092,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects in Saudi Arabia.,380/110 kV BSP substation construction,Economic slowdown in the Middle East; reduced government spending; decreased investor confidence; potential delays in project approvals and financing.,"Project delays; budget overruns; contract cancellations; resource constraints (labor, materials); increased project costs; potential failure to meet deadlines; reputational damage.",Moderate,High,Medium-High,Economic/Financial Risk,Closely monitor economic indicators; secure robust financing and funding; develop contingency plans for potential delays; diversify supply chains; optimize project timelines and budgets; strengthen stakeholder communication and collaboration; explore alternative funding sources; implement cost-saving measures without compromising quality.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-29,https://www.meed.com/middle-east-awards-may-2025,2025-06-29
AS-093,Increased scrutiny and potential delays due to anti-corruption investigations impacting project timelines and funding.,Project Governance; Funding; Regulatory Compliance,Increased anti-corruption investigations; potential delays in approvals and permits; heightened scrutiny of contracts and procurement processes; financial restrictions on PIF subsidiaries involved in the project.,Project delays; budget overruns; contract disputes; reputational damage; potential project cancellation or suspension.,Medium,High,Medium-High,Regulatory and Political Risk,Proactive engagement with Nazaha; thorough due diligence of all partners and subcontractors; robust compliance program; transparent and auditable financial processes; contingency planning for delays and funding shortfalls; strong communication with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-30,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-06-30
AS-094,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects in Saudi Arabia.,380/110 kV BSP substation construction,Economic slowdown in the Middle East region; reduced government spending on infrastructure projects; potential decrease in private sector investment.,Project delays; budget cuts; contract cancellations; increased financing difficulties; potential workforce reductions; supply chain disruptions.,Medium,High,Medium-High,Economic and Financial Risk,Closely monitor economic indicators and adjust project plans accordingly; secure alternative funding sources; strengthen relationships with key stakeholders; implement cost-saving measures; prioritize critical project components; explore alternative procurement strategies; develop contingency plans for potential delays or cancellations.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-06-30,https://www.meed.com/middle-east-awards-may-2025,2025-06-30
AS-095,Increased scrutiny and potential delays due to anti-corruption investigations impacting project timelines and funding.,Project Governance; Funding and Procurement,"The agreement between Nazaha (Saudi anti-corruption body) and PIF (Public Investment Fund) may lead to increased audits and investigations into PIF's subsidiaries and projects, potentially including the 380/110 kV BSP substation construction. This could cause delays in approvals, funding releases, and procurement processes.",Project delays; Budget overruns; Contractual disputes; Reputational damage; Increased legal and compliance costs; Potential project cancellation or suspension.,Medium,High,Medium-High,Governance and Compliance,Proactive engagement with Nazaha and PIF; Thorough due diligence and compliance with all relevant regulations; Transparent and auditable procurement processes; Robust risk management plan; Contingency planning for potential delays and budget overruns; Effective communication and stakeholder management.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-01,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-07-01
AS-096,Reduced contract awards activity and potential economic slowdown impacting large-scale electrical substation projects in Saudi Arabia.,380/110 kV BSP substation construction,Economic slowdown in the Middle East; reduced investment in infrastructure projects; potential government budget cuts; decreased investor confidence.,"Project delays; budget overruns; contract cancellations; resource constraints (labor, materials); increased financing difficulties; potential project failure.",Medium,High,Medium-High,Financial and Economic Risk,Closely monitor economic indicators and government policies; secure robust financing and funding; develop contingency plans for budget cuts; diversify supply chains; strengthen stakeholder communication; explore alternative financing options; prioritize critical project elements.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-01,https://www.meed.com/middle-east-awards-may-2025,2025-07-01
AS-097,Reduced Public Investment Funding for Infrastructure Projects,Financial Resources; Project Funding,Decreased profits of the Public Investment Fund (PIF) due to inflation and higher interest rates; potential government budget constraints,Project delays; budget cuts; potential project cancellation or scaling back; increased financing costs; difficulty attracting investors or securing loans; potential impact on project timelines and completion dates,Medium,High,Medium-High,Financial Risk,Secure alternative funding sources; explore Public-Private Partnerships (PPPs); optimize project budget and resource allocation; prioritize critical project components; implement robust cost control measures; strengthen communication and collaboration with stakeholders; explore government funding incentives or subsidies,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-02,https://www.meed.com/public-investment-funds-profits-drop,2025-07-02
AS-098,Increased scrutiny and potential delays due to anti-corruption investigations impacting project timelines and funding.,Project governance; financial management; regulatory compliance,Increased anti-corruption enforcement; potential for investigations into PIF subsidiaries involved in the project; delays in approvals and payments.,Project delays; budget overruns; reputational damage; legal challenges; potential contract termination.,Medium,High,High,Regulatory and Compliance,Strengthening internal controls and transparency; proactive engagement with Nazaha; thorough due diligence on all project partners; robust risk assessment and mitigation planning; maintaining comprehensive documentation and audit trails; establishing clear communication channels with regulatory bodies.,Auto-Detected (Review),,Auto-Detected - Open,High,2025-07-02,https://www.meed.com/saudi-anti-corruption-body-signs-agreement-with-pif,2025-07-02
AS-099,Economic slowdown and delivery constraints impacting 380/110 kV BSP substation projects in Saudi Arabia,Project delivery and budget,Economic slowdown in the GCC region; delays in material and equipment delivery; potential workforce shortages,Project delays; budget overruns; potential compromise on project quality; potential impact on the timeline for energization of the substation,Medium,High,Medium-High,Economic and Market Risks; Supply Chain Risks,Secure long-term contracts with reliable suppliers; diversify sourcing of materials and equipment; implement robust project management and monitoring systems; secure skilled labor through proactive recruitment and training; develop contingency plans for potential delays and cost overruns; maintain open communication with stakeholders,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-03,https://www.meed.com/gcc-real-estate-faces-a-more-nuanced-reality,2025-07-03
AS-100,Reduced Public Investment Funding for Infrastructure Projects,Financial Risk; Project Funding,Decreased profits of the Public Investment Fund (PIF) due to inflation and higher interest rates; potential government budget constraints,Project delays; budget cuts; potential project cancellation or scaling back; increased financing costs; difficulty attracting investors or securing loans; potential impact on project timelines and completion; potential for cost overruns due to inflation and material price increases,Moderate,High,Medium-High,Financial Risk,Secure alternative funding sources; explore Public-Private Partnerships (PPPs); optimize project budget and resources; implement cost-containment measures; closely monitor inflation rates and adjust budget accordingly; renegotiate contracts with suppliers; prioritize critical project components; seek government assurances of continued funding support,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-03,https://www.meed.com/public-investment-funds-profits-drop,2025-07-03
AS-101,Economic slowdown and delivery constraints impacting 380/110 kV BSP substation projects in Saudi Arabia,Project delivery and budget,Economic slowdown in the GCC region; potential oversupply in the construction market; delays in material and equipment delivery,Project delays; budget overruns; potential project cancellation or scope reduction; increased financing costs; difficulty in securing skilled labor,Medium,High,Medium-High,Economic and Market Risks,Secure long-term contracts with suppliers and subcontractors; diversify sourcing of materials and equipment; implement robust project management and risk mitigation plans; secure adequate financing; proactively monitor economic indicators and adjust project plans as needed; develop contingency plans for potential delays and cost overruns,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-04,https://www.meed.com/gcc-real-estate-faces-a-more-nuanced-reality,2025-07-04
AS-102,Economic slowdown and delivery constraints impacting 380/110 kV BSP substation projects in Saudi Arabia,Project delivery and budget,Economic slowdown in the GCC region; delays in material and equipment delivery; potential increase in material costs,Project delays; budget overruns; potential compromise on project quality; potential impact on the timeline of the project; potential for disputes with contractors,Medium,High,Medium-High,Economic and Market Risks; Supply Chain Risks,Close monitoring of economic indicators; proactive engagement with suppliers to secure materials and equipment; contingency planning for potential delays and cost increases; robust contract management; diversification of supply sources; early identification and mitigation of potential risks,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-06,https://www.meed.com/gcc-real-estate-faces-a-more-nuanced-reality,2025-07-06
AS-103,Delays and potential cost overruns in 380/110 kV BSP substation projects due to unexpected heritage site discoveries during construction.,Project scheduling and budget; environmental and regulatory compliance.,Unforeseen archaeological finds near planned substation sites; delays in obtaining necessary permits and approvals from heritage preservation authorities; additional site surveys and mitigation measures required.,Project delays; budget overruns; potential legal challenges; reputational damage; stakeholder dissatisfaction.,Medium,High,Medium-High,Regulatory and Environmental,Proactive archaeological surveys before construction; engagement with SETS and heritage authorities early in the planning phase; contingency planning for potential delays and cost increases; robust environmental impact assessment; transparent communication with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-09,https://www.meed.com/sets-leads-saudi-heritage-preservation-charge,2025-07-09
AS-104,Disruptions to the supply chain of materials and equipment for the 380/110 kV BSP substation project due to inefficiencies in supplier identification and performance.,Supply Chain Management; Procurement,Inefficient supplier selection processes; Delays in procurement; Lack of transparency in the supply chain; Supplier performance issues; Reliance on underperforming suppliers.,Delays in project completion; Increased project costs; Compromised quality of materials and equipment; Potential safety risks due to substandard materials; Reputational damage.,Medium,High,Medium-High,Operational Risk; Supply Chain Risk,Implement robust supplier selection and evaluation criteria; Utilize technology platforms for supply chain transparency and performance monitoring; Diversify the supplier base; Establish clear communication channels with suppliers; Develop contingency plans for supply chain disruptions; Strengthen contract management processes.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-09,https://www.meed.com/sipchem-picks-uk-firm-to-boost-supply-chain-efficiency,2025-07-09
AS-105,Public-Private Partnership (PPP) model risks in a 30-year contract for a large-scale electrical substation project,Financial and contractual risks associated with the PPP model; potential delays and cost overruns in construction and operation phases,Inadequate risk allocation in the PPP agreement; unforeseen changes in regulatory environment; financial instability of private partner; disputes between public and private sectors; inaccurate cost estimations; delays in obtaining permits and approvals; geopolitical instability,Project delays; cost overruns; financial losses for both public and private sectors; reputational damage; failure to meet project objectives; legal disputes; operational inefficiencies,Moderate,High,Medium-High,Financial and Contractual Risks,Thorough due diligence of private partners; robust risk allocation and mitigation clauses in the PPP agreement; transparent and efficient dispute resolution mechanisms; regular monitoring and evaluation of project progress; contingency planning for unforeseen events; strong regulatory framework; effective communication and collaboration between public and private sectors,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-10,https://www.meed.com/ncp-seeks-firms-for-one-stop-station-ppp-project,2025-07-10
AS-106,Potential labor shortages and increased labor costs during the construction of 380/110 kV substations due to worker accommodation pressures,Project workforce and logistics,High demand for worker accommodation driven by multiple large-scale projects in Saudi Arabia; insufficient capacity in existing worker accommodation facilities; competition for skilled labor among projects; potential delays in the delivery of new accommodation units under the PPP model,Delays in substation construction; increased project costs; compromised project quality due to rushed work or reliance on less-skilled labor; potential for labor disputes or unrest; difficulty in attracting and retaining skilled workers,Medium,High,Medium-High,Resource Management,Proactive engagement with accommodation providers; early planning and securing of sufficient worker accommodation; competitive compensation and benefits packages for attracting and retaining skilled workers; development of contingency plans for potential accommodation shortfalls; implementation of robust labor management strategies; monitoring of labor market trends and potential risks,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-10,https://www.meed.com/firms-submit-maaden-ar-rjum-worker-accomodation-ppp,2025-07-10
AS-107,Delays and potential cost overruns in 380/110 kV BSP substation projects due to unexpected heritage site discoveries during construction.,Project Schedule and Budget,Unforeseen archaeological finds during site preparation or construction; delays in obtaining necessary permits and approvals for heritage preservation; increased costs associated with heritage mitigation and preservation measures.,Project delays; budget overruns; potential legal challenges; reputational damage; disruption to the energy grid development timeline.,Medium,High,Medium-High,Regulatory and Environmental,Conduct thorough heritage impact assessments before project commencement; engage with heritage preservation authorities early in the planning process; develop contingency plans for dealing with unexpected archaeological discoveries; allocate sufficient budget for potential heritage mitigation measures; implement robust communication and stakeholder management strategies.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-10,https://www.meed.com/sets-leads-saudi-heritage-preservation-charge,2025-07-10
AS-108,Disruptions to the supply chain of materials and equipment for the 380/110 kV BSP substation project due to inefficiencies highlighted by Sipchem's adoption of Achilles’ platform.,Supply Chain Management; Procurement,Delays in supplier identification and vetting; Reduced availability of qualified suppliers; Increased procurement lead times; Higher material and equipment costs; Substandard materials or equipment.,Project delays; Budget overruns; Compromised quality of construction; Safety risks; Failure to meet project deadlines.,Medium,High,Medium-High,Supply Chain Risk,Implement a robust supplier selection and management process; Diversify the supply base; Establish clear communication channels with suppliers; Secure long-term contracts with reliable suppliers; Pre-qualify suppliers based on capacity and quality; Implement a robust quality control system; Develop contingency plans for supply chain disruptions.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-10,https://www.meed.com/sipchem-picks-uk-firm-to-boost-supply-chain-efficiency,2025-07-10
AS-109,Public-Private Partnership (PPP) model risks in a 30-year contract for a large-scale electrical substation project,Financial and contractual risks associated with the PPP model for the electrical substation project; Project delivery and operational risks due to the long-term nature of the contract,Inadequate risk allocation in the PPP agreement; Changes in regulatory environment during the 30-year contract period; Financial instability of the private partner; Unforeseen technical challenges during construction and operation; Delays in obtaining necessary permits and approvals; Disputes between public and private partners,Financial losses for the public sector; Project delays or failure; Operational inefficiencies; Reputational damage; Legal disputes; Increased project costs,Medium; High (depending on the specific contract terms and risk mitigation measures),High; Critical (depending on the specific contract terms and risk mitigation measures),High,Financial; Contractual; Operational,Thorough due diligence of the private partner; Robust contract negotiation and risk allocation; Comprehensive risk management plan; Regular monitoring and performance evaluation; Dispute resolution mechanisms; Contingency planning for unforeseen events; Strong regulatory framework and oversight,Auto-Detected (Review),,Auto-Detected - Open,High,2025-07-11,https://www.meed.com/ncp-seeks-firms-for-one-stop-station-ppp-project,2025-07-11
AS-110,Potential labor shortages and increased construction costs due to insufficient worker accommodation for large-scale projects like 380/110 kV BSP substations.,Project workforce and logistics,Shortage of available and suitable worker accommodation; increased competition for labor among large infrastructure projects; potential delays in PPP project delivery for worker accommodations.,Delays in substation construction; increased labor costs; potential compromise on project quality due to rushed work or reliance on less-skilled labor; increased project budget; potential for industrial action or labor unrest.,Medium,High,Medium-High,Resource Management,Proactive engagement with the Maaden project to secure sufficient worker accommodation; develop contingency plans for potential labor shortages; explore alternative accommodation solutions; implement robust labor sourcing and management strategies; include provisions for potential cost overruns in project budget.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-11,https://www.meed.com/firms-submit-maaden-ar-rjum-worker-accomodation-ppp,2025-07-11
AS-111,Delays and potential cost overruns in 380/110 kV BSP substation projects due to unexpected heritage site discoveries requiring archaeological assessments and mitigation measures.,Project Scheduling and Budget,"Unforeseen discovery of historically significant sites during the construction phase; delays in obtaining necessary permits and approvals for archaeological work; increased costs associated with archaeological surveys, mitigation, and potential relocation of project elements.",Project delays; budget overruns; potential legal challenges; reputational damage; disruption to the energy infrastructure development timeline.,Medium,High,Medium-High,Regulatory and Environmental,Proactive archaeological surveys and assessments before commencing construction; development of a comprehensive heritage management plan; engagement with relevant authorities and stakeholders; contingency planning for potential delays and cost increases; robust risk communication strategy.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-11,https://www.meed.com/sets-leads-saudi-heritage-preservation-charge,2025-07-11
AS-112,Increased competition for resources and skilled labor due to a large-scale data center project,Electrical Substation Construction (380/110 kV BSP),"High demand for resources (materials, equipment, personnel) driven by the SR2.5bn data center project in Riyadh; competition with the data center project for the same workforce (engineers, technicians, contractors)",Project delays; increased construction costs; potential compromise on quality due to rushed work or less experienced personnel; difficulty in meeting project deadlines,Medium,Medium,Medium,Resource Management,Proactive resource planning and securing key materials and equipment early; competitive compensation and benefits packages to attract and retain skilled labor; development of strong relationships with subcontractors and suppliers; implementation of robust risk management and contingency plans; close monitoring of resource availability and potential shortages,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-13,https://www.meed.com/datavolt-seeks-firms-for-riyadh-72mw-data-centre,2025-07-13
AS-113,Public-Private Partnership (PPP) model risks in a 30-year contract for a large-scale electrical substation project,Financial and contractual risks associated with the PPP model; potential delays and cost overruns in the construction and operation phases of the project,Changes in government regulations or policies during the 30-year contract; unforeseen technical challenges during construction; financial instability of private partners; disputes between public and private entities; failure to meet performance targets; inaccurate initial cost estimations; variations in material prices; geopolitical instability,Project delays; cost overruns; financial losses for both public and private partners; reputational damage; failure to deliver the project on time and within budget; legal disputes; operational inefficiencies; security risks,Moderate,High,Medium-High,Financial and Contractual Risks,Thorough due diligence of private partners; robust contract negotiation and risk allocation; establishment of clear performance indicators and dispute resolution mechanisms; regular monitoring and evaluation of project progress; contingency planning for unforeseen events; strong governance structure; transparent communication between public and private entities; insurance and risk transfer mechanisms,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-13,https://www.meed.com/ncp-seeks-firms-for-one-stop-station-ppp-project,2025-07-13
AS-114,Potential labor shortages and increased construction costs due to insufficient worker accommodation for large-scale projects like 380/110 kV BSP substations.,Project workforce and logistics,Shortage of available and suitable worker accommodation near project sites; increased competition for labor among large infrastructure projects in Saudi Arabia; potential delays in the development and delivery of new accommodation.,Delays in project timelines; increased labor costs; compromised project quality due to overworked or less-skilled workforce; potential for industrial action or labor disputes.,Medium,High,Medium-High,Resource Management,"Proactive engagement with accommodation providers; securing sufficient worker housing well in advance of project commencement; exploring alternative accommodation solutions (e.g., modular housing, temporary camps); implementing robust workforce planning and management strategies; incorporating contingency plans for potential labor shortages into the project schedule.",Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-13,https://www.meed.com/firms-submit-maaden-ar-rjum-worker-accomodation-ppp,2025-07-13
AS-115,Increased competition for resources and skilled labor due to the surge in solar PV projects.,Construction and project management of 380/110 kV substations.,"High demand for contractors, engineers, and specialized equipment driven by the 9GW solar PV IPP program; potential for material price inflation; increased competition for skilled labor in the Saudi Arabian market.",Project delays; cost overruns; compromised quality of workmanship; difficulty in meeting project deadlines; potential for labor disputes; increased project complexity.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; securing resources early; competitive bidding strategies; robust risk management planning; development of strong relationships with local labor agencies; implementation of effective workforce planning and retention strategies; contingency planning for material price fluctuations.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-16,https://www.meed.com/pif-plans-more-solar-ipps,2025-07-16
AS-116,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and project management of electrical substations.,"High demand for materials, equipment, and personnel created by the numerous renewable energy projects; potential for cost escalation and delays.",Project delays; budget overruns; compromised quality of workmanship; difficulty in meeting project deadlines; potential for labor disputes.,Medium,Medium,Medium,Resource Management,Proactive resource planning and securing long-term contracts with suppliers and contractors; competitive compensation and benefits packages to attract and retain skilled labor; implementing robust project monitoring and control systems; contingency planning for potential resource shortages; exploring alternative construction methods or materials.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-16,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-16
AS-117,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and workforce management for 380/110 kV BSP substations.,"High demand for contractors, engineers, and specialized equipment driven by the 15,000MW renewable energy projects; potential material shortages; increased labor costs; scheduling conflicts.",Project delays; cost overruns; compromised quality of workmanship; difficulty in meeting deadlines; potential safety risks due to rushed work or inexperienced personnel.,Medium,Medium,Medium,Resource Management and Competition,Proactive engagement with contractors and subcontractors; securing resources early; competitive bidding strategies; robust project scheduling and monitoring; workforce training and development programs; contingency planning for material shortages; exploring alternative technologies or materials.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-17,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-17
AS-118,Increased competition for resources and skilled labor due to the surge in solar power projects.,Construction and resource management,"High demand for materials (e.g., transformers, conductors, etc.) and skilled labor (e.g., engineers, technicians) driven by the 9GW solar PV IPP projects; potential price inflation and material shortages.",Project delays; increased construction costs; potential compromise on quality due to using less experienced workforce; difficulty in meeting project deadlines.,Medium,Medium,Medium,Resource Management,Proactive procurement of materials; competitive bidding strategies; workforce planning and upskilling initiatives; development of strong relationships with suppliers; contingency planning for material delays; implementation of robust quality control measures.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-19,https://www.meed.com/pif-plans-more-solar-ipps,2025-07-19
AS-119,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and project management of 380/110 kV BSP substations.,"High demand for skilled labor (engineers, technicians, construction workers) and materials (transformers, switchgear, cables) driven by the rapid expansion of renewable energy projects; potential price increases and supply chain delays.",Project delays; increased construction costs; potential compromise on quality; difficulty in meeting project deadlines; increased competition for resources; labor shortages; higher material costs.,Medium,Medium,Medium,Resource Management and Availability,Proactive engagement with contractors and subcontractors; securing resources early; developing strong relationships with material suppliers; implementing robust risk management plans; exploring alternative sourcing strategies; competitive compensation and benefits packages to attract and retain skilled labor; contingency planning for potential delays and cost overruns.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-19,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-19
AS-120,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and resource management of 380/110 kV BSP substations.,"High demand for materials (e.g., transformers, conductors, etc.) and skilled labor (e.g., engineers, technicians) from multiple renewable energy projects; potential price inflation and material shortages; increased competition for contractors and subcontractors.",Project delays; cost overruns; compromised quality of workmanship; difficulty in meeting project deadlines; potential for labor disputes; increased project complexity.,Medium,High,Medium-High,Resource Management and Competition,Proactive procurement of materials and securing long-term contracts with suppliers; competitive bidding strategies; early engagement with skilled labor pools; development of strong relationships with subcontractors; implementation of robust risk management plans; contingency planning for potential delays and cost overruns; diversification of supply chains.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-20,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-20
AS-121,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and project management of 380/110 kV substations.,"High demand for materials (e.g., transformers, conductors, etc.), skilled labor (e.g., engineers, technicians), and specialized equipment; potential price increases and material shortages; competition from other large-scale renewable energy projects.",Project delays; increased construction costs; potential compromise on quality; difficulty in meeting project deadlines; potential for labor disputes; increased project complexity.,Medium,Medium,Medium,Resource Management,Proactive procurement of materials and equipment; competitive bidding strategies; workforce planning and talent acquisition strategies; development of strong relationships with contractors and subcontractors; contingency planning for potential delays and cost overruns; robust risk management framework; early identification and mitigation of potential supply chain disruptions.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-21,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-21
AS-122,Increased electricity demand and potential strain on the power grid due to the new Empty Quarter power plant,Power grid stability and substation capacity; potential overloading of existing infrastructure during peak demand.,Increased electricity demand from the Empty Quarter power plant exceeding the capacity of existing transmission lines and substations; insufficient planning or integration of the new plant into the existing grid; delays or failures in upgrading existing infrastructure.,Overloading and failure of substations and transmission lines; power outages and disruptions; delays in the construction or commissioning of new substations; increased costs due to infrastructure upgrades or emergency repairs; reputational damage.,Medium,High,Medium-High,Operational Risk; Infrastructure Risk,Conduct thorough grid impact studies before and during construction; ensure sufficient capacity in existing substations and transmission lines; implement robust grid monitoring and control systems; develop contingency plans for power outages; invest in grid modernization and expansion projects; establish clear communication channels with stakeholders.,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-22,https://www.meed.com/contractors-submit-bids-for-empty-quarter-power-plant,2025-07-22
AS-123,Increased competition for resources and skilled labor due to a surge in renewable energy projects.,Construction and project management of 380/110 kV substations.,"High demand for contractors, engineers, and specialized equipment driven by the massive renewable energy investment; potential material shortages; increased labor costs due to competition.",Project delays; budget overruns; compromised quality of workmanship; difficulty in meeting project deadlines; potential for industrial action due to labor shortages.,Medium,Medium,Medium,Resource Management,Proactive engagement with contractors and subcontractors; securing resources early; competitive bidding strategies; robust project planning and scheduling; development of strong relationships with local labor suppliers; implementation of a comprehensive risk management plan; contingency planning for material and labor shortages.,Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-22,https://www.meed.com/saudi-arabia-signs-deals-for-83bn-of-renewables-projects,2025-07-22
AS-124,Increased electricity demand and potential strain on the power grid due to the new Empty Quarter power plant,Power grid infrastructure; Substation capacity and grid stability,Increased load on existing transmission lines and substations; Insufficient grid capacity to handle additional power generation from the Empty Quarter plant; Delays in upgrading or expanding the grid infrastructure; Unexpected surges in electricity demand,Overloading of substations and transmission lines; Power outages and disruptions; Delays in the 380/110 kV BSP substation project; Increased construction costs due to grid upgrades; Potential safety hazards; Reputational damage,Medium,High,Medium-High,Operational Risk; Infrastructure Risk,Conduct thorough grid impact studies; Plan for grid upgrades and expansion in parallel with the substation project; Implement robust grid monitoring and control systems; Secure necessary permits and approvals for grid upgrades in a timely manner; Develop contingency plans for potential power outages; Engage with relevant stakeholders to coordinate grid expansion efforts,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-23,https://www.meed.com/contractors-submit-bids-for-empty-quarter-power-plant,2025-07-23
AS-125,Increased electricity demand and potential strain on the power grid due to the new Empty Quarter power plant may delay or impact the 380/110 kV BSP substation project.,Power grid infrastructure; Substation construction timeline and resource allocation,"High electricity demand from the new power plant exceeding initial grid capacity; Increased competition for resources (labor, materials) between the power plant and substation projects; Potential delays in grid upgrades to accommodate the new plant's output.",Delays in substation construction; Increased project costs due to resource scarcity or price increases; Potential strain on existing grid infrastructure during construction; Compromised project timeline and budget; Potential safety risks due to overloaded grid.,Medium,Medium,Medium,Operational Risk; Resource Risk,"Conduct thorough grid impact assessment considering the new power plant; Secure resources (labor, materials) proactively; Implement robust project scheduling and risk management plans; Coordinate closely with the Empty Quarter power plant project team; Explore alternative resource procurement strategies; Develop contingency plans for potential grid overloads.",Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-24,https://www.meed.com/developers-submit-bids-for-empty-quarter-power-plant,2025-07-24
AS-126,"Reduced competition and potential price increases in the engineering, procurement, construction, and installation (EPCI) market for electrical substations in Saudi Arabia.",EPCI contractors for 380/110 kV BSP substations,"The merger of Saipem and Subsea7 creates a larger, more dominant player in the EPCI market, potentially leading to reduced competition and higher prices for projects. This could be exacerbated if the new entity Saipem7 prioritizes larger projects, potentially leaving smaller projects like electrical substations with fewer bidding companies and higher costs.",Increased project costs; potential delays due to limited contractor availability; reduced quality due to lack of competitive pressure; potential budget overruns for the RiskRegister project; difficulty in finding suitable contractors with the necessary expertise and capacity.,Medium,Medium,Medium,Market Risk; Supplier Risk,"Actively seek multiple bids from qualified contractors; explore alternative procurement strategies (e.g., partnering, alliances); carefully evaluate the financial stability and capacity of potential contractors; include robust price escalation clauses in contracts; develop strong contingency plans to address potential delays and cost overruns; pre-qualify a wider range of contractors to increase competition; engage with industry experts to assess market trends and potential impacts of the merger.",Auto-Detected (Review),,Auto-Detected - Open,Medium,2025-07-25,https://www.meed.com/saipem-and-subsea7-sign-binding-merger-deal,2025-07-25
AS-127,Increased electricity demand and potential strain on the power grid due to the new Empty Quarter power plant,Power grid infrastructure; electrical substations (380/110 kV BSP),Increased load on existing transmission lines and substations; potential need for upgrades or new substations to accommodate additional power generation; delays in grid expansion projects; insufficient grid capacity to handle peak demand; unexpected surges in electricity consumption.,Delays in substation construction projects; increased costs due to grid upgrades or expansion; potential power outages or blackouts; reduced reliability of power supply; project schedule overruns; budget overruns; safety risks due to overloaded infrastructure; environmental impacts from increased energy demand.,Medium,High,Medium-High,Operational Risk; Infrastructure Risk,"Conduct thorough grid impact studies before and during construction; ensure sufficient grid capacity planning to accommodate new power plant output; invest in grid modernization and expansion projects; implement robust monitoring and control systems; develop contingency plans for peak demand; establish clear communication channels with grid operators; implement effective risk management plans; engage with relevant stakeholders (e.g., government agencies, utility companies) to coordinate grid expansion and substation construction projects; explore alternative energy sources to reduce strain on the grid; utilize advanced grid technologies (e.g., smart grids) to optimize power distribution and reduce losses.",Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-25,https://www.meed.com/developers-submit-bids-for-empty-quarter-power-plant,2025-07-25
AS-128,Increased electricity demand and potential strain on the power grid due to the new Empty Quarter power plant,Power grid infrastructure; electrical substation construction and integration,Increased load on existing transmission lines and substations; potential delays in grid expansion to accommodate the new plant's output; insufficient capacity of existing substations to handle increased power flow; unexpected surges in electricity demand; insufficient planning or coordination between the new plant and the existing grid infrastructure,Delays in substation construction projects; overloading and potential failure of existing grid infrastructure; increased construction costs due to grid upgrades; power outages and disruptions; project schedule delays; budget overruns; safety risks to workers and the public,Medium,High,Medium-High,Operational Risk; Infrastructure Risk,Thorough grid impact assessment and capacity planning; timely upgrades to existing transmission lines and substations; robust grid integration planning for the new power plant; contingency planning for unexpected surges in demand; effective communication and coordination between project stakeholders; implementation of advanced grid management technologies; rigorous quality control during construction; emergency response plans for power outages,Auto-Detected (Review),,Auto-Detected - Open,Medium-High,2025-07-27,https://www.meed.com/developers-submit-bids-for-empty-quarter-power-plant,2025-07-27